= Intended Purpose

The intended purpose of the device is a description of how it is intended to be used, including how it should behave, who should use it, and other high-level information. Design/implementation choices should be guided by how well they meet the intended purpose.

== Function of the device

The purpose of the tool is to help clinicians identify the relative risks of bleeding outcomes and ischaemic outcomes for patients presenting with acute coronary syndromes (ACS), for the purpose of choosing between different therapy options. For example, if a patient is identified as being at a high risk of bleeding through the use of the tool then the clinician could use this information to choose a less aggressive blood thinning therapy option.

In addition to providing risks on request, an advanced version of the tool should also notify relevant health care professionals if the risks change enough to warrant a change in therapy at any point in a monitoring period.

Currently stratified risk scores do exist but, anecdotally, are not routinely used in the evaluation of patients initiated on anti-coagulation therapy. One purpose of this tool would be to reduce the barrier for clinical use, for example by:

* Tagging a calculation of bleeding/ischaemia risk onto an already-existing routine request (such as laboratory tests)
* Auto-populating fields in the software systems currently used by clinicians to document PCI patients
* Making the calculation easy enough that there is no barrier to performing it routinely (i.e. by automatically collecting some of the required information)

incorporating considering of bleeding/ischaemia risk as part of a standard clinical workflow (making it more likely for a clinician to remember to ), or automatically prompting the clinician to consider bleeding/ischaemia risk for all patients.

This device would have different variants, varying in likely implementation complexity:

* *Basic* Calculates already-existing and validated risk scores in a semi-automated way (drawing as much information as possible automatically from clinical systems), in order to make it easier for clinicians to use the scores.
* *Intermediate* Uses custom statistical or machine-learning models to enhance the predictive accuracy of the tool. Involves development and internal/external validation of the custom models.
* *Advanced* Using any score/model, track the risk score of patients who have had PCI over time (as a follow-up mechanism), regularly calculate the risk score based on the time-varying information about the patient (e.g. automatically once per day/week). If the risk changes significantly, automatically alert a clinician, so they can review the medication.

The tool should be easy enough to use that it can be incorporated into routine clinical practice. This means:

* It should be integrated within current workflows so that it can be routinely used
* The scores/models should predominantly use variables that the clinician is already _required_ to input into clinical systems (it may require existing systems to be modified to require more information to be inputted).
* If more information is required to be sourced by the clinician, it should be low enough that a clinician can reasonably source all of it (e.g. the tool cannot require 25 new manually entered data points).

The tool can also use data that is automatically available for an inpatient (i.e. could be automatically drawn from other clinical systems), if it is sufficiently common that the data exists (to minimise the need for estimating/imputing values).

== Indications for use

* **Who will use the tool**: clinicians or other health care professionals involved in the assessment of what blood thinning therapy to prescribe to a patient. 
* **When will the tool be used**: when a patient presents with an ACS, and blood thinning therapy is indicated. In addition, any time the risks change and a relevant health-care professional is notified in the monitoring period. It is expected that a healthcare professional would be able to request an automated risk score when requesting other laboratory investigations.
* **What output will the tool give**: any output that indicates a patient's relative bleeding/further ischaemia risk. This could be probabilities from a model, or a simple high/low indicator based on a simple consensus-based calculation. The output from the tool will be decided by choosing from a list of alternative solutions according to (in order of importance):
** which one best meets the intended purpose
** which one is simplest to implement
* **What form will the tool take**: the tool would comprise a risk score subsystem, which would calculate the bleeding/ischaemia risk from patient information, and a supporting process/system for enabling clinicians to obtain the risk scores in accordance with this intended purpose. See [Alternative Forms](alternative_forms.md) for different ways to realise this system.

* **What evidence is required to demonstrate the device meets the specifics of the intended purpose?** 
** Pre-deployment a review with local and external data would be required. Post deployment an audit of the device risk scores with a selected sample of case reviews to demonstrate whether the scores impact patient management. A retrospective analysis of the number of patients being admitted to hospital post PCI with haemorrhage.
** A risk management file describing what alternative solutions were considered for all aspects of the design, why the design itself was selected, and how the design is shown to reduce risks/hazards as much as possible in accordance with relevant risk management guidelines.
 
== Reasonably forseeable misuse

* The risk score could be used on the wrong patient group. 
* The risk score could be used to inform choice of the wrong medication (i.e. non-blood-thinning medication) (note: we should explicitly list what medication is within scope?)
* Risks could be interpreted too broadly (i.e. an ischaemia risk targeting only AMI and stroke could be interpreted as applying to all cardiovascular conditions)
* If required information must be inputted before the score is calculated, incorrect or estimated values for this information may be inputted into the tool to speed up the calculation process. This may cause invalid risk calculations.
