:doctype: book
// This is the top-level file for generating of the word-document 
// format of the documentation. To create it, run
//
// $ asciidoctor all.adoc
// $ pandoc --lua-filter=highlight_mark.lua --toc -r html -t docx -o all.docx all.html \
//         metadata title="Bleeding/Ischaemia Risk Prediction Tool"

include::notes.adoc[]

include::specifications.adoc[leveloffset=+1]

include::risk_management_plan.adoc[leveloffset=+1]

bibliography::[]
